# 用电安全

层级：基础
视角：应急
阶段：0～4（现代环境灾害场景）
状态：待核验（深化重写 2026-09-25）
更新时间：2026-09-25

## 解决什么问题

自发电、临时接线、老旧线路条件下，识别和避免触电与电气火灾。

断电救灾环境里最容易犯的错是"平时怎么做就怎么做"——但此时：

- 线路来路不明，没人知道哪根是火线；
- 负荷没人管，谁都能往一个插座上堆电器；
- 救援力量有限，一次火灾可能没有消防车可叫。

这是能源领域安全底线文章，原则只有一句：**宁可少用电，不可带险用电**。

本篇全部内容都是"看到什么做什么"的可执行纪律，不依赖任何仪器与专业训练。但纪律背后各有机制——非常条件下物资残缺、规则变形，只有懂机制的人才能就地变通而不越界，所以每条纪律都写明"为什么"。

分工边界：电是什么、电压电流怎么定义，见 [电压、电流、功率与能量](02_electrical_basics.md)；具体检修步骤与工具用法，见 [电气维修基础](../07_tools/05_electrical_repair_basics.md)；电从哪里来（没有电网时怎么发电），见 [常见发电方式](03_generation_methods.md) 与 [发电机实操与维护](15_generator_power.md)。本篇只回答两个问题：**怎么不电死人，怎么不电着火**。

前置知识：电压、电流的含义见 [电压、电流、功率与能量](02_electrical_basics.md)。

## 核心知识与原理

### 电流才是杀手——危险等于电压乘以人体的导通能力

"高压危险"这句警告的完整表述是：**危险 = 电压 × 人体的导通能力**。电压（伏特，V）是推动电流的"推力"，真正杀死人的是流过身体的电流（安培，A；常用单位毫安 mA，即千分之一安培）。电压决定推力多大，人体电阻（单位欧姆，Ω，阻碍电流的能力）决定这个推力实际压进去多少电流——两个变量缺一不可，这就是为什么：

- 同样 220 V，隔着干燥皮肤只是"麻一下"，湿透的手却足以致命——推力没变，防线的电阻塌了；
- 高压不一定杀人（静电火花电压上万伏、时间纳秒级，人体无恙），低压不一定安全（见下文 42 V 致死案例）。

人体电阻的主体是皮肤，尤其是表皮角质层这层"绝缘外衣"，量级口径（与 [电与磁](../11_science/12_electricity_magnetism.md) 已核口径一致，出自 NIOSH）：

- **干燥皮肤**：最高约 100,000 Ω（十万欧）——一层可靠的"绝缘衣"；
- **潮湿或破皮的皮肤**：降到约 **1,000 Ω**——出汗、淋雨、伤口把十万欧的防线拆成一千欧，同样电压下电流放大百倍；
- **高电压击穿皮肤后**：约 **500 Ω**——450～600 V 以上的电压直接把角质层这个"电容"击穿打洞，此后人体内部（血液、肌肉）本身就是良导体，只剩这 500 Ω。

一个直感的账：IEC 60479 标准的手到手人体阻抗表（50 Hz、大面积接触、干皮肤）显示，220 V 时中位人群阻抗约 1,350 Ω——即约 160 mA 流过胸口，是致颤阈值的五倍以上；而且电压越高阻抗越低（皮肤被击穿），**电压升高时电流超比例增长**，"再高一点的电压"远比直觉更危险。

### 电流效应分级（本篇核心定量）

流经身体的电流决定效应，实读口径（IEC 60479 体系与 NIOSH 资料，50 Hz 交流）：

- **约 1 mA**：开始有麻感（感知阈值）；直流约 5 mA 才有同等感觉。
- **约 10 mA**：肌肉僵住无法松手——手会"抓住"带电体松不开。这就是"松手阈值"（摆脱电流）：随触电的肌肉是握紧肌肉，电流超过松手阈值后，大脑的"松开"指令被强直收缩淹没，人被动变成线路的一部分。
- **约 30 mA 流过胸口、持续 1 秒以上**：可致心室颤动（心脏从"有节律地泵血"变成"几百克肌肉各自乱颤"，失去泵血能力，数分钟内致死）——家用 110/230 V 电源就有这个能力；直流需要 90～130 mA。
- **直接流过心脏的电流 <1 mA 即可致颤**（微电击）：这是医疗设备为什么对漏电流苛求的原因，也解释了为什么路径比大小更要命。
- **数安培**：烧伤与呼吸肌麻痹（呼吸肌僵住，人被自己"憋住"）。

以上阈值是统计量不是精确开关：个体差异、路径、时长、频率都在修正它。纪律必须按最坏情况取值——**把任何可能的带电体都当作足以致颤的对手**。

### 电流路径决定生死

同样的电流，从左脚到右脚可能只是摔倒，从手到脚、尤其是手到手却直接穿过心脏——胸腔是电流的"高速公路"，心脏就挂在路中间。由此推出整套身体纪律：

- **单手操作是铁律**：一只手操作，另一只手背在身后、不扶墙、不碰任何金属。不是怕你"多碰一根线"，而是防电流从两手之间横穿胸口。
- 穿干燥鞋、站在干燥木板或塑料垫上——切断脚下出路，逼电流"无路可走"。
- 验电与操作时身体任何部位不接触接地金属（水管、暖气片、钢筋、铁皮屋顶）。

**跨步电压**（高压线落地、雷击落点周围的杀手）：大电流灌入大地时，电流在土壤中扩散，落点周围地面存在**电位梯度**——离落点越近电位越高，两只脚分开站着，两脚之间就有电压差，电流从一脚进、另一脚出。距离越近梯度越陡（室内故障点附近数米内都可能形成危险梯度），牛马等前 后腿跨距大的动物常在电线落地现场暴毙而人无恙，就是这个机制。对应纪律见"特殊环境纪律"节：**双脚并拢、小步挪动或单脚跳离**。

### 时间的分量——同一电流，不同结局

致颤条件是"电流 × 时间"的乘积：30 mA 持续 1 秒以上可把心脏打入室颤；而心脏的每次电活动周期以秒计，触电只要落在易损期窗口，更短时间的更大电流同样致命。反过来：

- **漏电保护器 25～40 毫秒内切断**（30 mA 档）——比致颤所需时间短一个量级以上，这就是"快 0.03 秒救一条命"的账，也是它区别于断路器的根本。
- **120 V 级家用电压的持续触电最阴险**：电流超过松手阈值（抓得住、甩不开），又不足以把人弹开——人会一直抓着直到室颤。所以"被电了一下就弹开"和"被电住松不开"是生死之别，也说明**触电者无法自救，救援者必须先断电**（见"失败模式库"）。
- 脱离能力的门槛就是松手阈值 10 mA：任何可能让通过电流超过 10 mA 的接触方式（湿手、双手、赤脚）都在剥夺你"自己松开"的机会。

### 火线与零线（读线路前先分清，零基础）

火线是"带电的进线"，电流从这里来；零线是电流回去的线，正常时不带电。但零线**不能**当安全线对待——安装错误、接头松脱或"断零"（零线断开）都可能让零线带电。这就是为什么验电必须两根线都测、所有线都按火线对待。

### 回路意识

触电需要电流走完一个圈（从带电体进、经身体、再从脚下或另一只手出）。切断了圈，就安全了。

- 每条操作规则都能还原成"切回路"：
  - 一只手操作，另一只手不扶墙、不碰金属——防止电流从两手之间穿过胸口。
  - 穿干燥鞋。
  - 站在干燥木板或塑料垫上——切断脚下出路。
- **单手操作规则**是家庭带电作业的核心：哪怕自认已断电，也只许一只手靠近线路。

### 保护装置的分工（三种装置各管一段，不能互相替代）

- **空气开关（断路器）**：防过载与短路，跳闸保护的是**线路**不被烧——它对人身触电不够快，不能指望它救命。
- **漏电保护器（RCD，又称漏保、GFCI）**：检测"流出去的电流和流回来的不一样"（差值即"剩余电流"，说明有电漏经人体或大地），**实测口径 30 mA 档在 25～40 毫秒内跳闸**，是**防人身触电**的关键。原理一句话：火线零线穿过同一个电流互感器，正常时进出相抵、磁场为零；只要有几毫安从别的路（人体）溜走，互感器立刻感应出差值并推动脱扣。
  - 灵敏度分档（实读口径）：高灵敏 5/10/30 mA 档用于**保命**；中灵敏 100～1000 mA 档用于**防火**（漏电流足以发热起火但未必伤人）。
  - **它有三个保不了的死角**，必须心中有数：一、双手同时捏住火线零线（电流不经过任何"多余回路"，装置看来一切正常）；二、过载与线间短路（那是断路器的活）；三、电子式漏保的进线侧零线断开时，检测电路失电、整只装置拒绝动作还看似在位。
  - 离网系统和发电机回路强烈建议配置。
  - 装好后按一下试验按钮（按钮内部人为制造一个小不平衡）：跳闸即正常；**不跳闸的漏保等于没装**。试验要定期做——漏保脱扣机构力量很小，年久会卡住，卡住的漏保外面看不出坏。
- **保险丝**：一次性过流保护，熔断了必须换**同规格**的——加大安数等于把保险丝改成导线，保护彻底失效。

### 电气火灾链条

接触不良（螺丝松动、接头氧化）→ 接触点局部电阻变大发热 → 绝缘皮碳化发黑 → 芯线裸露互相碰到即短路起火。

- 这条链是缓慢发展的，所以**"发烫的插头、插座、电线"是最可靠、也是最早的火灾前兆**——火灾前几周它就在发烫了，摸得到。
- 补一个量级参照：电弧温度超过 10,000 K（太阳表面约 5,800 K）——短路电弧不是"小火花"，是瞬时电焊；职业安全统计里高达八成的电伤害包含电弧热烧伤。这就是"合闸侧身偏脸"纪律的物理依据。

### 历史锚点——电气安全规则是用死亡换来的

现代用电安全制度的雏形诞生于 1880～1890 年代的"电流战争"：1888 年，托马斯·爱迪生阵营的哈罗德·布朗当众用狗做对比实验——1,000 V 直电击不死的狗，330 V 交流电一击毙命——以此推动纽约州把交流电限制在 300 V 以内并催生了电椅（1890 年首次执行，"electrocution"一词 1889 年即已出现）；1889 年纽约线务员约翰·菲克斯当众触电坠亡，直接促成纽约市立法把架空线埋入地下。**"危险部件不可触及、故障自动断电、带电体与人之间永远隔一层"——这三条今天写进各国电气规范的原则，最初都是对一桩桩公开死亡事故的回答。**你在这篇文章里看到的每条纪律，背后都是同一类代价。

## 方法与应用

### 临时接线规范

- 劣质排插（无认证、壳体轻薄、插孔松旷）不入户使用。
- 大功率设备（电暖器、电水壶 >1.5 kW）不用排插，直接墙面插座，且不与其他大功率共用一路。
  - 判断方法：排插接大功率设备后摸排插线缆——温热就是超载信号，烫手立即拔掉。
- 破皮电线：绝缘胶带从破口外一端开始，每圈压住上一圈一半宽度地螺旋缠绕，绕过破口再往前多绕两圈收尾，共两层以上。
  - 只在中段草草缠一圈的做法，用不了几天就翘边露铜。
  - 这是临时措施，尽快换整线。
- 临时线三不：不穿门缝窗缝（关门压破皮）、不泡水、不挂在铁钉上（钉子磨破皮，且可能带电整根钉）。
- 无照明不作业：黑暗中看不清线色、接头与破口，宁可点灯照明再动手——断电环境下"灯不亮"与"线路断电"是两回事，摸黑接线是特有陷阱。
- 潮湿环境加一条：地面有积水即停作业，先排水或垫高站板；积水的房间没有"安全的湿脚"可言。

### 断电作业流程（动任何线路前，四步一步不少）

1. 断开电源：拨下断路器或拔掉插头；断路器箱上挂纸条"有人作业，勿合闸"。
2. **用验电笔确认无电**：
   - 手握笔身绝缘部分，指尖按住笔尾金属帽。
   - 笔尖碰被测的每一根线（火线零线都要测）。
   - 笔内亮灯即有电，不亮才算无电。
3. 操作：只许单手，另一只手背在身后。
4. 恢复：装回盖板、检查无误后合闸；合闸时侧身偏脸——万一弧光短路，不冲着脸。

验电笔、绝缘胶带是能源工具箱必备件，与手电、万用表放同一格，缺一不作业。

### 防触电的工程手段（五法，每法：原理—判断—局限）

**一、绝缘**——让电流没有路可走。

- 原理：橡胶、塑料的电阻远超人体十万倍以上，包住带电体，电流就没有通往你的支路。
- 判断：绝缘完好的判据是**目视**——皮色均匀、无龟裂发脆、无破口、无烧灼变色；发硬发脆、有裂纹的旧线一律按破皮对待。工地临时线每天动手前先从头到尾看一遍皮。
- 局限：绝缘挡得住"碰"，挡不住"破"。**黑胶布（绝缘黑胶带）缠的接头不可靠**——它的压敏胶层会干、翘边、吸潮，缠绕几个月后防护力归零，接头处还常因接触电阻发热加速老化；正确做法是压接端子或接线帽加护套，黑胶布只配做外层补充。
- 为什么湿手破功：水膜跨过绝缘手套未包到的缝隙、浸湿棉纱手套后整只手套变成导体——**绝缘手段全部默认"干燥"这个前提，湿了就当没有**。

**二、隔离与断电**——让你和电源之间没有连接。

- 原理：没有电位差就没有电流。隔离变压器（1:1 变压器，输出端不接地）使你单手碰任何一根输出线都不构成回路；而**拉闸断电**是把这个原理推到极致——回路直接消失。
- 判断与纪律：动任何线路，**拉闸断电永远是第一动作**，验电是第二动作，操作是第三动作（顺序见"断电作业流程"）。
- **先断电再救人**的救命序：触电者抓着带电体松不开（松手阈值机制，见前文）时，徒手去拉的人自己也会被"锁"进回路——肌肉痉挛让触电者抓得更紧，也让施救者一样松不开，结果是一对尸体。正确动作链：**先断电（拨插头/跳总闸）→ 用干燥木棍、塑料椅、干绳等绝缘物挑开电线 → 再施救**。找不到断电点时，用绝缘物把人拨离电源，永远不做身体接触。
- 局限：隔离变压器罕见，非常条件下主要靠"断电"这一条；断电后仍须验电——电容性设备（老电器）断电后残余电荷也能咬人，等一等再碰。

**三、接地**——给故障电流一条回家的路，让它不走人。

- 原理：地线（PE 线）把电器金属外壳连到大地。一旦内部火线碰壳，故障电流经地线这条低阻抗捷径直泻大地，瞬间把断路器/漏保顶到跳闸；即使保护没动作，故障电流也主要走地线而不走摸外壳的人——**地线的价值不是"把电放掉"，而是"抢在人之前把故障电流引走并触发断电"**。
- 判断：发电机、洗衣机、电冰箱这类金属壳设备的接地端子要用足够粗的线（不细于相线）接到打入湿土的金属棒（接地极）上；接头必须压紧——松的地线等于没有。
- 局限与补纪律：**没有地线的系统**（老房子两孔插座、自制线路），等于没有这道自动防线，必须用人肉纪律补上：金属壳设备一律加装漏保、每次使用前摸壳判断（先用手背轻碰金属壳——有麻感立即停用）、湿手绝不碰金属壳设备、大电流设备尽可能挪到干燥绝缘垫上用。
- 雷电时接地系统恰恰是引雷入地的通道——雷雨天拔掉设备插头（别只关开关），人和插座保持距离。

**四、漏电保护（RCD）**——不等你死，毫秒级切断。

- 原理与参数见"保护装置的分工"：30 mA / 25～40 ms，检测的是"出去的电不等于回来的电"。
- 判断：每月按试验按钮一次；跳闸后复位前先想"刚才发生了什么"——漏保跳闸意味着真的有电流漏出去了，不是误报。
- 局限（三个保不了的死角见前文）。**从零重建条件下没有它时的替代纪律**：每次用前验电（验电笔测壳、测线）；单手操作、干燥站立的纪律从严执行；插座回路串一个临时漏保插头（如果还能找到任何一只）；没有漏保的世界里，"摸、闻、看、听"月检制度（见下文）从建议升级为铁律——它是你唯一的"定期自检"。

**五、"安全电压"**——从源头选一个咬不死的对手。

- 实读口径：国际标准把"特低电压"（ELV）划在**交流 50 V / 直流 120 V 以下**，其中最严的 SELV 档要求与电网双重隔离；苛刻条件（潮湿、导电环境）下限值进一步降到 **25 V 交流 / 60 V 直流**，湿区还要更低。国内规范惯用的 36/24/12 V 三档（干燥 36 V、潮湿 24 V、水下/极端 12 V）即同一思想的具体分档（档位数值属国标口径，本轮未直接核对标准原文，列待核验）。
- 机制提醒：42 V 交流有致死案例（见前文阈值表），**"安全电压"只是概率意义上的相对安全，不是无毒剂量**——它把通过人体的电流压到感知～轻微痉挛档，前提仍是皮肤基本完好。
- 应用：检修照明、潮湿环境作业灯优先用 12～36 V 低压电源（电池灯、串灯）而不是 220 V 白炽灯拉到水边；汽车 12 V 系统触电风险低（12 V 推不动多少电流穿过干皮），但**短路火灾风险另算**（见"常见错误与限制"的 12 V 条目——触电安全与短路安全是两本账）。

### 发电机与离网系统

- 发电机**绝不并入市电插座反送电网**：把发电机输出插进墙面插座，电会经线路送到室外已"断电"的电网上，电死正在抢修的人员。
  - 要给屋内供电，须用双掷切换开关（发电与市电二选一），或彻底物理隔离（发电机只带独立的临时插座排）。
- 发电机外壳可靠接地（接地线接到打入湿土的金属棒上）；雨天不露天使用发电机与插座——雨水既是漏电路径也毁设备。
- 蓄电池端子防短路：用扳手紧固端子时，金属杆用绝缘胶带缠到只剩尖端；操作电池前摘掉戒指手表（原理见 [储能基本原理与方式比较](04_energy_storage.md) 的短路条目）。

### 特殊环境纪律

**潮湿与水边**：湿手永远不碰电，没有例外。机制：水膜把十万欧的皮肤防线降到千欧级，同样电压电流放大百倍——"平时只是麻"的场景在湿手时直接跳到致命档。衍生细则：刚洗完澡不插拔插头；雨天不碰任何户外电箱；水边（井边、河边、船甲板）作业只用电池灯；脚下有水先垫干燥木板。

**雷电**：雷电的杀伤机制里，**直击只占约 3～5%，通过大地传开的地面电流（跨步电压）才是最大杀手**——单独一项就超过其他所有机制的总和。户外判断法：**看见闪电开始数秒，听到雷声停表**——间隔 25 秒（约 8 公里）即进入危险区，立刻寻找有墙有顶的掩体（窝棚、帐篷不挡雷）；**最后一声雷后 30 分钟内都不出门**（雷暴回头的死亡尾段）。没有掩体时的蹲姿是跨步电压原理的直接应用：**双脚并拢、脚跟微抬只用脚掌着地、蹲低抱膝、身体尽量少接触地面**——两脚并拢是让两脚处于几乎同一电位，掐断跨步电压的"两脚之间"。树下、山顶、开阔水域、金属栅栏旁都是引雷位；雷雨天不修天线、不碰有线电话、不插拔任何电源插头（户外线路感应过电压会沿线路进屋）。雷击伤者身上不带电，可立即徒手施救。雷电的气象侧判断（云怎么长、雷暴怎么移动）见 [极端天气与气候](../16_geography/10_extreme_weather_climate.md)。

**静电与易燃环境**：干燥冬天摸车门被"啪"一下——那是电压上万伏（实读口径：冬季人体静电可达 20,000 V 级）的纳秒级放电，疼但不致命（能量太小、时间太短，心脏来不及响应）；但同样的火花在**油气、粉尘环境里是点火源**。纪律一句话：给发电机加油、倒燃油前，**先用金属件让油桶与机器碰一碰（等电位连接）再倒油**——把两者接到同一电位，火花间隙就不存在了；倒油时油嘴贴住油箱口；不在粉尘弥漫的屋里开有火花风险的电器。

**儿童与电**：儿童防电不靠教育靠工程——教育永远覆盖不了两岁孩子的好奇心。防线按层次：插座加保护盖或堵头（够不着的越位防线）、插座与地面保持高度、线路沿墙顶走线、回路装漏保（儿童手指细，插进插座就是最坏的路径）。能听懂话的年龄，教育只教一条肌肉记忆：**"插孔、电线、电箱，手不碰、棍不捅，先叫大人"**。家规要写成字、全家执行、来客也遵守——把安全纪律变成公共规则的做法见 [公共治理基础](../10_cooperation/09_governance_basics.md)。

### 日常检查习惯（每月一次，四字诀：摸、闻、看、听）

（检查顺序建议固定：从配电箱开始，沿每一路回路走到末端插座——固定路线才不会漏查；结果记在一张"回路检查卡"上，异常处画叉并注明日期。）

- **摸**：手背（不是手心——触电时手背会弹开，手心会握紧）轻贴插头、插座面，发烫即异常。
- **闻**：凑近插座、配电箱，闻有无焦糊味，类似塑料烧过的甜腻味。
- **看**：电线有无变色发脆、插座面板有无熏黑。
- **听**：镇流器、变压器（充电器、LED 驱动、老式日光灯）有无比平时加大的嗡声——嗡声变大常是线圈松动或过载。
- 四项任一异常：该回路停用，按 [电气维修基础](../07_tools/05_electrical_repair_basics.md) 排查，或直接弃用。

## 常见错误与限制

- **用湿手插拔插头、湿身处操作电器**（刚洗完澡、雨天户外）：水膜把人体电阻拉低一个量级，平时"只是麻"的情形此时可能致命。规则：手是湿的就先擦干，脚下是湿地就不碰电。
- **铝线与铜线直接缠绕连接**：两种金属接触处遇潮发生电化学腐蚀，接触电阻逐月增大、逐月发热，是老房屋起火的高发点。必须经过铜铝过渡端子（专门的过渡接头，做法细节待核验）。
- **保险丝熔断后用铜丝代替或加大安数**：熔断说明这条线路过流了，换更"结实"的保险丝等于让故障继续烧。
  - 为什么错：保险丝是线路里最弱的环节，故意设计成"先熔断"；换铜丝后最弱环节转移到电线本身。
  - 后果：过流时电线绝缘层先烧化，火从墙里烧起。
  - 正确做法：先查过流原因（拔负载逐个排查），确认排除后换**同安数同规格**保险丝；反复熔断的回路保持断开并弃用。
- **多个大功率电器共用一个排插**："排插有 6 个孔"不代表能同时插 6 个大功率设备——排插的线缆按总电流设计，同时插电暖器加电水壶，线缆先烧。
- **认为低压 12 V 绝对安全**：触电风险确实低，但短路电流极大，金属首饰、扳手跨接端子会瞬间烫伤引燃。
  - 为什么错：触电危险看电压与人体电阻，而短路危险看电池能吐出的电流——12 V 电池组（尤其是汽车电瓶）内阻极低，短路电流可达数百安。
  - 后果：跨接端子的金属件几秒内烧红，烫伤持工具的手、点燃附近可燃物。
  - 正确做法：按储能篇三条执行规则操作（绝缘帽、缠工具杆、摘戒指手表），12 V 系统同样不豁免。
- **认为断路器跳闸是"故障"而反复强送**：跳闸是保护动作，先查原因。
  - 排查法：拔掉这条线上所有电器，逐个插回——插到哪个跳哪个，哪个就是故障源；多数是某路过载或漏电。
  - 查不出原因就保持断开，不要硬送电。

## 失败模式库

每个模式 = 场景 + 错误链条 + 致命点 + 对应纪律。

- **带电作业"就一下"**：场景——"开关拉了应该没电，就搭一下"。链条——自认为没电（或漏验电）→ 实际带电 → 电流超过松手阈值（约 10 mA），手痉挛式抓紧导线 → 越抓越紧直到室颤或救援不及。致命点：**"就一下"由肌肉决定，不由你决定**——松手阈值之上的触电没有"就一下"。纪律：断电作业四步流程一步不省（见"方法与应用"）。
- **湿手操作开关/插头**：场景——洗完手、刚出浴室、雨天收伞后顺手开灯。链条——水膜降阻百倍 → 同样开关的漏电或缺陷从"无害"变"致命" → 手湿时握持也更容易抓死。致命点：松手阈值被轻松突破，且湿手时你自己无法弹开。纪律：湿手不碰任何带电件，先擦干（见"特殊环境纪律"）。
- **自制接线无保护**：场景——拉临时照明、接自发电，只接火零、不装任何保护装置。链条——没有漏保，漏电无人察觉 → 没有地线，碰壳即触电 → 没有断路器匹配，过载默默发热 → 火灾或触电择日发生。致命点：**保护装置的缺失不会立刻暴露，它把事故推迟并放大**。纪律：临时线路也按"漏保 + 断路器 + 验电"三件套配置；做不到就整条线路不送电。
- **雷雨天修天线/碰户外线路**：场景——雷暴临近，想抢在断电前修好电视天线或检查户外线路。链条——雷暴感应使户外天线、电话线、电力线上出现远高于正常的过电压 → 手接触的瞬间成为泄放路径。致命点：雷击距离可达雷暴外围数公里（"25 秒规则"之外的边际雷击），线路感应不挑"头顶有没有云"。纪律：雷雨期不碰任何从户外进屋的线，断电靠拔插头而非徒手拉线（见"特殊环境纪律·雷电"）。
- **电击后"没事"**：场景——被 220 V 电了一下，人清醒、能走动，看着没事就算了。链条——电流入口与出口的皮肤伤可能只是两个小白点 → 但内部组织（肌肉、心脏、神经）的损伤与外观完全不成比例 → 心律失常可在电击后延迟出现。致命点：**电击伤的独特性——入口出口伤 + 内部伤，外表看着轻、内部可能重**。实读口径：家用电流电击后若完全无症状、无心脏病史、非孕妇，通常无需进一步检查；**只要有任何症状（心悸、胸痛、意识模糊、麻木、创口）就该做心电图并接受一段心电监护**——心脏监测与后续处理分工见 [急救基础](../05_health/01_first_aid_basics.md) 与 [心血管与血液](../14_medicine/06_cardiovascular_blood.md)。
- **徒手拉触电者**：场景——看见人触电抽搐，第一反应冲上去拽开。链条——触电者肌肉强直抓死带电体 → 施救者的手一搭上去就并入了同一条回路 → 痉挛同样锁死施救者 → 一具变两具。致命点：施救者重复了触电者的全部机制，还堵死了其他人施救的空间。纪律：**先断电、后绝缘挑开、再施救**，顺序不可交换（完整动作链见"方法与应用·隔离与断电"）。
- **漏保跳闸直接复位再送电**：场景——漏保跳了，按一下复位继续用。链条——跳闸说明真的有电流漏出（有人触电、线路受潮或设备漏电）→ 复位等于把刚发生的故障重新加电 → 下一次漏电可能就是人体路径。致命点：漏保每跳一次都是一次"报警成功"，把报警当故障消除掉是双输。纪律：复位前先按"断路器跳闸排查法"找出漏电源（见"常见错误与限制"最后一条）。

## 延伸与关联

- 先了解：[电压、电流、功率与能量](02_electrical_basics.md)——电压、电流、电阻的完整定义与欧姆定律，本篇所有"账"的计算基础。
- 原理底层：[电与磁](../11_science/12_electricity_magnetism.md)——人体电阻量级、导体与绝缘体的物质基础、从零条件下的电学实验。
- 同目录分工：[从零获得电力](07_primitive_electricity.md)（没有现代材料时怎么产生与使用电，含静电与原电池的从零路径——本篇"从零没有漏保时"的替代纪律即与其衔接）；[常见发电方式](03_generation_methods.md)（发电原理选择）；[发电机实操与维护](15_generator_power.md)（发电机的启动、接地与运行操作细节）；[输电基础](10_power_transmission.md)（线损、电压等级与远距离送电——高压危险的另一面）；[储能基本原理与方式比较](04_energy_storage.md)（电池短路与操作安全）。
- 维修分工：[电气维修基础](../07_tools/05_electrical_repair_basics.md)——具体检修步骤、工具用法与接线工艺；本篇管"怎么不电死人"，它管"怎么把东西修好"。
- 灭火分工：[居住防火与用火安全](../04_shelter/04_fire_safety.md)——**电火先断电**的完整扑救决策与其火灾通用体系；本篇管电气火灾的源头预防（发烫与焦糊味的月检）。
- 急救分工：[急救基础](../05_health/01_first_aid_basics.md)——触电者脱离电源后的心肺复苏与伤情评估动作链；[心血管与血液](../14_medicine/06_cardiovascular_blood.md)——心律失常的机制与心室颤动为何数分钟致死。
- 雷电分工：[极端天气与气候](../16_geography/10_extreme_weather_climate.md)——雷暴的天气学判断（云型、风、气压征兆）；本篇只管"雷来了怎么站、什么时候撤"。
- 公共纪律：[公共治理基础](../10_cooperation/09_governance_basics.md)——把用电安全家规变成人人知晓、来客也遵守的公共规则。
- 本主题的"从零重建"视角（原始条件下没有这些保护装置时怎么规避电的危害）见 ../00_roadmap.md 对应阶段节点。

## 来源与待核验项

**已核对（2026-09-25 实读英文维基百科，逐条对应正文说法）**：

1. Electrical injury（en.wikipedia.org/wiki/Electric_shock，该标题重定向至本条）——感知阈值 1 mA（60 Hz 交流）/5 mA 直流；松手（摆脱）阈值约 10 mA（68 kg 成人手臂，肌肉强直无法松开）；家用 110/230 V、50/60 Hz 交流流经胸口持续 ≥1 秒可在低至 30 mA 电流下诱发心室纤颤，直流需 90～130 mA，直接入心 <1 mA（微电击）；120 V 级 60 Hz 持续触电特别危险（超过松手阈值又不至于把人甩开）；人体电阻 NIOSH 口径：干燥可达 100,000 Ω、潮湿或破皮可降至 1,000 Ω、高电压击穿皮肤后约 500 Ω；角质层介电击穿约 450～600 V；IEC 60479-1 手到手阻抗表（50 Hz、干皮、大面积接触）：220 V 时 5%/50%/95% 百分位约 1,000/1,350/2,125 Ω；低于 42 V 的电源也有致死案例；2,700 V 以上常致死、11,000 V 以上通常致死；宏观电击中手到手或手到脚路径最危险（横穿心脏）；高压（500～1,000 V 以上）致内部烧伤，焦耳热数秒内使深部组织达损伤温度，高电压伤常需截肢；OSHA 口径高达 80% 的电伤害含电弧热烧伤；美国每年电气伤害逾 3 万例、约千例死亡；预防手段（绝缘、双重绝缘、湿区 RCD/GFCI、联锁、上锁挂牌）；"electrocution"一词最早出现于 1889 年（OED 引报纸），1892 年见于《科学》。
2. Residual-current device（en.wikipedia.org/wiki/Residual-current_device）——RCD 原理：电流互感器检测火线零线差值（剩余电流），差值即经人体或大地的漏电路径；典型检测灵敏度 5/10/30 mA，漏电大于 30 mA 时 25～40 毫秒内断开，在心室纤颤发生前切断；灵敏度分档：高灵敏 5/10/30 mA 保命、中灵敏 100/300/500/1000 mA 防火、低灵敏（3～30 A）护设备；60 Hz 交流 >20 mA 持续通过人体可致心脏停搏；RCD 不能保护"同时接触两根导线"的人，不防过载与线间短路（需断路器/保险丝）；电子式 RCD 进线侧失电（如零线断）时拒动；试验按钮人为制造不平衡、须定期测试（脱扣机构力小、可能卡滞）；历史：1955～56 年南非 Henri Rubin 矿山漏保（12.5～17.5 mA），1961 年 Dalziel 晶体管 GFCI。
3. Ground (electricity)（en.wikipedia.org/wiki/Ground_(electricity)）——PE 保护接地的作用：绝缘失效时为故障电流提供低阻抗回路，使保护装置跳闸；即使保护未动作，故障电流也主要经 PE 线而非人体；接地可限制雷电事件与触碰高压线时的电位升高；等电位联结（bonding）使金属件同电位；故障电流入土点周围存在电位梯度（两点地面电位显著不同），变电站用接地网均压；隔离变压器 1:1 时单手触任一根线不构成回路、双手触两线仍致命，"一只手背在身后"操作惯例有据；可燃品操作中静电接地控制是关键。
4. High voltage（en.wikipedia.org/wiki/High_voltage）——IEC 61140 分带：高压 >1,000 V AC/>1,500 V DC（风险是电弧）、低压 ≤1,000/1,500 V（风险是触电）、特低电压 <50 V AC/<120 V DC（风险主要是火灾）；约 50 V 以上跨接两点通常即可产生危险电流；干燥完好的皮肤约在 50 V 以下提供防护，湿皮/伤口/穿刺电极下 40 V 以下也可致死；空气击穿约 33 kV/cm（标准状况、球电极）；静电火花电压 700 V 以上可见，冬季车门静电可达 20,000 V；电弧温度超 10,000 K；雷电负闪 30～50 kA、正闪 300～500 kA；雷电使大地产生电位梯度、可给数英里外的围栏管道充电；高压"危险与否取决于能否送出电流"（范德格拉夫起电机例）；带电作业=与大地绝缘+等电位作业。
5. Lightning strike（en.wikipedia.org/wiki/Lightning_safety，重定向至本条）——地面电流（跨步电压/接触电压）是雷击致伤最大来源，单独一项超过其他所有机制之和，直击仅占雷击伤害的 3～5%；树下避雨者占雷击死伤约四分之一；安全蹲姿：双脚并拢、脚跟并拢、尽量以最少接触点着地、蹲低（"lightning position"）；闪雷计数法：见闪数秒至闻雷，秒数除以 3 得公里数（除以 5 得英里），25 秒约 8 公里即应避险；末次闻雷后 30 分钟内仍有风险；牛、鹿等因前后腿跨距大更易死于跨步电压；雷击者身上不带电可立即施救；雷击致死率 10～30%。
6. War of the currents（en.wikipedia.org/wiki/War_of_the_currents）——1882 年爱迪生珍珠街站 110 V 直流供电；1888 年哈罗德·布朗公开电犬实验（1,000 V 直流未死、330 V 交流即死）并推动纽约州限制交流电压至 300 V（与爱迪生阵营合作）；1888 年纽约州成立委员会研究电刑，医学院系建议 1,000～1,500 V 交流，1890 年 8 月 6 日首例电刑（Kemmler）因电压估计错误执行两轮；1889 年线务员 John Feeks 触电坠亡引发"电线恐慌"，纽约市随即立法要求线路埋地。
7. Extra-low voltage（en.wikipedia.org/wiki/Extra-low_voltage）——ELV 定义交流 <50 V/直流 <120 V（纹波内）；IEC 61140 与 UL 1015 等按 SELV/PELV/FELV 分类；苛刻条件（潮湿、接触大面积裸导电面）下限值降为 25 V AC/60 V DC，湿/导电环境需更低；SELV 要求与市电双重隔离（变压器或等效隔离）。

2026-09-12 已核对子项（有实际来源，原记录保留）：

- 人体电流效应分级：感知电流约 1 mA、摆脱电流成年男性约 16 mA/女性约 10.5 mA、室颤风险约 30～50 mA 量级，与国内用电安全科普及漏电保护器设定依据一致（东南大学保卫处用电安全常识、昌晖仪表 30 mA 动作值解析等）。
- 漏电保护器 30 mA / 0.1 s 量级的动作参数：与民用住宅防触电保护的通行做法一致（民用产品标准动作时间 ≤0.1 s；本轮实读得典型装置 25～40 ms，两口径兼容，正文已按实读值精化）。
- 注：以上为二级资料交叉印证，未直接核对 IEC 60479/GB/T 13870 原文，正式引用时仍应查标准原文。

2026-09-12 补充核对（导线载流量，有实际来源，原记录保留）：

- 家装铜芯线安全载流量：1.5 mm² 约 12～17 A、2.5 mm² 约 16～25 A、4 mm² 约 25～32 A（明敷；穿管/高温需降容约 20%）——依据 IEC 60364-5-523 载流量标准及国内行业对照表；
- 保守经验 5～6 A/mm²：本文"每 10 A 至少 1.5 mm²"与此一致（10 A 用 1.5 mm² 即 6.7 A/mm² 量级，留有余量）；待核验项中的载流量表问题就此闭合。

**待核验项**：

原文遗留：

- 铝铜过渡连接做法细节。
- 验电笔使用步骤的通用性（氖泡笔与数显笔操作有差异，以产品说明为准）。
- 断路器合闸侧身操作的通用性。
- "断零"（零线断开致零线带电）的机理与风险表述（本轮未读到专门条目，机制按通识保留）。
- 无照明禁作业、积水环境停作业两条纪律的适用性（本轮实读未覆盖，按通识与灾时经验保留）。

本轮新增：

- 国内"安全电压"36/24/12 V 档位与湿区降档的具体数值（GB/T 3805 口径）未直接核对标准原文；本轮已核对的是 IEC ELV <50 V AC/<120 V DC、苛刻条件 25 V AC/60 V DC、湿区更低，档位思想一致，具体分档数值待核。
- IEC 60479 手到手阻抗表仅按二手转述引用（通过 Electrical injury 条目），未核对标准原文表格；50% 百分位 1,350 Ω@220 V 用于正文量级演示，正式引用需查原文。
- 雷电"闪雷计数 25 秒/8 公里"与"末雷后 30 分钟"两个数值为 Lightning strike 条目口径，与国内"30/30 法则"表述的差异待统一核对。
- "湿区作业灯优先 12～36 V"的具体档位适用边界（哪些环境必须 12 V、哪些可 24/36 V）待核国标分档。
- 失败模式库各条的动作链为本文综合整理（机制均出自已核来源），"延迟心律失常"的具体监护时长（小时数）未实读到明确数值，只保留"有心电监护"的定性口径，时长待核（默沙东诊疗手册专业版相关章节）。
- 修正记录：本轮未发现原文数值错误；一处精化——漏保跳闸时间原文"数十毫秒"按实读收窄为"25～40 毫秒"（Residual-current device 条目），原文 2026-09-12 批注已注明旧表述偏宽。
