# 电气维修基础（检查、接线、更换）

层级：基础
视角：应急
阶段：0～4
状态：待核验（深化重写 2026-09-25）
更新时间：2026-09-25

## 解决什么问题

插座没电、灯不亮、电器不工作、接头松动打火这类问题，如何按安全流程排查到故障点，并完成规范的接线与元件更换。

本文限定在**家庭低压（市电 220 V 照明插座回路）与低压直流（12/24 V 电池系统）**范围内的检查、接线和更换作业。

**三篇分工**：[用电安全](../01_energy/05_electrical_safety.md) 讲"安全纪律"（断电验电规程、防护、急救前决断）；[电压、电流、功率与能量](../01_energy/02_electrical_basics.md) 讲"概念"（电压电流是什么、功率怎么算）；本文讲"怎么修"——排障的方法学、故障谱系的定位与修法、接头与绝缘的手艺。

**安全红线（先读再动手）**：任何接触导体的操作，前提是完成"断电—验电—确认"流程；安全规程的完整内容以 [用电安全](../01_energy/05_electrical_safety.md) 为准，本文不复述、不降低其标准。没有把握的作业（配电箱内部改造、主干线处理、发电机切换电路）不作为本文适用范围。

## 核心知识与原理

### 断电验电流程（本文所有接线更换作业的强制前置）

1. **断电**：断开对应回路的空开（空气开关，配电箱里一排可以扳下断电的开关，跳闸时拨杆会停在中间位置），拔下设备插头。断电后在开关处挂牌或贴条，防止他人误合闸——挂牌写明"有人检修，勿合闸"和时间，比口头交代可靠。
2. **验电**：用验电笔或万用表在**作业点本身**确认无电——不是看开关状态，不是相信别人口头说"断了"，而是实测作业对象两端。测两端的意思：火线对零线、火线对地各测一次，两次都为零才叫"两端无电"。
3. **确认**：先确认验电工具本身是好的（在已知带电处试一次，再到作业点测，再回已知带电处试一次——三步缺一不可，缺了第一步，工具本身坏掉时你会把"没测出来"当成"没电"）。验电笔只亮不测是不够的，多用表测电压档读数为零才算确认。
4. 验电通过后才允许拆开绝缘、接触导体。作业中途离开，回来重新验电——重新验电没有例外，哪怕只离开一分钟。
5. **电容残余电荷不算在"断电"里**：拆开老电器（电源、电机类）后，内部电容断电后可能仍储电——先等其放电或实测端子两端无电压再接触（与 [用电安全](../01_energy/05_electrical_safety.md) "等一等再碰"口径一致）。

### 排障五步法（本文的主线方法）

**故障排查的基本逻辑是分段隔离**：电能从电源经线路到负载，故障必在这条链路上（电源本身、中间线路、接点、控制元件、负载）。把链路分段，逐段确认"电到哪里断了"，比逐个换零件快得多。

把分段隔离落成可执行的固定流程，就是排障五步法（troubleshooting 的通识框架，实读来源见文末），顺序不能乱：

1. **症状确认**——先弄清故障"什么样"：什么不工作？全没电还是部分没电？有没有味道、声音、闪烁？症状记得越具体，定位越快。修前先让故障复现一次，亲眼看到症状。
2. **断电**——安全第一步：凡是要接触导体的步骤，一律先走上面的断电验电流程（规程以 [用电安全](../01_energy/05_electrical_safety.md) 为准，本文不降低其标准）；只测电压、只看不拆的步骤允许带电进行。
3. **由大到小分区定位**——把链路分三段：电源段（电池、配电箱）、线路段（导线、接头、开关）、负载段（设备本身）。在**中间点测一次**：中间点有电，故障在负载侧的一半；没电，故障在电源侧的一半。每一次测量都把剩余范围砍掉一半，这就是二分法（对半分段查找）。实例：一条回路上五个插座，中间第三个插座有电而第四、五个没电——故障必然在第三、四插座之间那一段线，前半段与电源全部排除。对半查下去，最多几次测量就能把范围缩到一个接头（二分法的效率来自"二十个问题"式的对数收敛：每测一次排除一半可能）。
4. **最小替换**——把怀疑的坏件用好件换下来验证。手边没有备件时换位置：把怀疑件装到已知正常的设备上试，或把正常件装进怀疑位置试。每次只换一个怀疑件——同时换两个，坏的是哪个就说不清了。换验的另一个人手来源：**换灯泡**是最便宜的最小替换（灯丝在反复发热冷却中变脆断裂是灯泡的规律性死法，玻璃泡底发黑是烧断的可见痕迹）。
5. **修复验证**——修完必须"正常使用一遍"才算完：按平时的用法开一次、带载运行五分钟、再断电复查一遍接头发热与焦味。修完不验证等于没修完（失败模式库见下）。

**排障三原则**（通识归纳，可当自检题）：

1. **故障要能复现**：修前复现故障，修后复现正常——两步都亲眼见到才算闭环。
2. **把系统化简到还出问题为止**：能拔的先拔、能断的先断，让链路上只剩最少的环节仍然复现故障——环节越少，嫌疑越集中。
3. **先知道"正常是什么样"**：不知道正常电压多少、正常声音多响，就认不出异常。修前先在好的同类设备上量一遍基准值。

**先问后拆**：动手前先问"故障前发生过什么"。一半以上的故障原因落在这四件事里：

- **移动过**——搬动、拖拽、弯折会拉断线芯、松开接头；优先查线身高发弯折点与插头根部。
- **进过水/受潮**——漏电、短路、跳闸的直接来源；先彻底干燥再通电。
- **超载过**——新加了大功率电器之后才跳的闸，先减载再复位（流程见下文短路与过载排查）。
- **雷雨过**——雷击浪涌（沿电网传来的瞬时高电压）会同时击毁多台设备与线路元件；此时"多故障并存"是常态，修好一处不等于修完，逐台逐段复测。

**时隐时现的故障最难修**：症状出现时立刻记录并测量（这时是唯一能"抓现行"的窗口）；温度敏感的故障（冷机不亮、热机就断）指向接头随热胀冷缩松脱或元件热失效——"松动、脏污的接头往往清洁紧固就能恢复"，所以下文最小替换的含义始终包含"清洁与紧固"，不只是换新。

### 电路故障三大类

- **断路**（开路）：电流通路中断。表现是"完全没电"，用电压档沿路径追踪即可定位。
- **短路**：火线与零线（或正负极）直接相通。表现是合闸即跳、保险丝即断。短路点常有烧黑、熔痕。
- 接触不良/高阻：似通非通。表现为时好时坏、灯光闪烁、接头发热打火。这是电气火灾的首要来源，最隐蔽也最需要重视。

三类的机理补充：短路电流只受线路自身微小电阻的限制，可达正常电流的几十倍，所以保护器必须瞬时动作（机理见下节"最弱一环"）；断路是全链路无电流，用电压档顺藤摸瓜（有电压的点到没电压的点之间就是断点）；接触不良是第三类也是唯一"外观完全正常"的一类——它不跳闸、不冒烟，只是悄悄发热（机理见下节"接点"）。三类的逐类修法见下文《常见故障谱系与修法》。

### 接点的本质是"压力+接触面"

导线连接的可靠性来自足够大的夹紧压力和干净的接触面积。氧化层、油污、松动的螺纹都会让**接触电阻**增大（电流通过接头时的额外阻碍）→ 发热 → 进一步氧化 → 恶性循环。

机理再深一层：导线表面微观上是凹凸不平的，两个"贴紧"的导体实际只在少数凸起处接触，电流全部从这些点上挤过去；氧化层本身几乎不导电（铝的氧化层尤其顽固，这就是禁止铜铝直接对接的原因之一），氧化越重、压力越小，实际导电面积越小。发热量与电阻、电流的平方都成正比——同一段线路里哪里电阻大哪里先热，接头因此总是线路中最先发热的地方。这正是压接端子优于缠绕接法的原理性原因：压线钳把导线与端子筒压到互相嵌入、挤走空气，形成不再进氧的接触面（气密接触），电阻稳定不随时间恶化；而缠绕接法的接触面暴露在空气里，一年一年往恶性循环里走。一个实用推论：反复插拔能蹭掉触点表面的微观氧化层——"动一动就好"的故障，正式修法是把接头拆开打磨再复装，而不是靠动来动去凑合用。

接头危险的判断：绝缘层发黄发脆、闻到塑料焦味、手背靠近接头感到异常热度——任一出现立即停电处理。

### 保护器是故意设计的"最弱一环"

保险丝（一段精心选定的、过流时先熔断的细金属丝）与空开不是"障碍物"，而是全线路中被**故意做成最弱的一环**：过载或短路时让它先断，线路和设备才不烧。理解这一点就理解"保险丝加大一档"为什么致命——你把故意设计的弱点加固了，下一个最弱点就是线路本身的接头和绝缘，烧的就是墙里的线（这也解释了"只换不查"条目的错误所在）。

- **过载与短路要分开理解**：过载是电流超过额定但不至于瞬间致命（如一条回路上多插了一台大功率电器），保险丝对它是"慢断"——实读实例：一只 250 V 时间延迟型管式保险丝，0.25 A 的过载电流要约 100 秒才熔断，而 15 A 的短路大电流 0.1 秒即断。时间延迟型特意容忍电机启动瞬间的冲击电流；快熔型不允许这种延迟。慢断是为了不误动作，不是"可以超载一会儿"。
- **空开的热磁双机理**：热脱扣管过载（双金属片——两种膨胀率不同的金属压在一起，持续过载发热时向一侧弯曲，顶开锁扣脱扣），磁脱扣管短路（电磁线圈——短路大电流瞬间吸动衔铁脱扣）。家用微型空开的额定电流是标准系列（6、10、16、20、25、32、40、63 A 等，IEC 60898 口径），更换必须落在同一规格。
- **漏保（漏电保护器）的机理不同**：它比较火线与零线的电流是否相等——正常时两者相等，漏电（电流经人体或破损绝缘流入大地）时出现差值，差值达到 30 mA 级即脱扣。30 mA 正是低于致颤电流的量级，所以漏保能在人触电时救人。也因此漏保跳闸不能当普通跳闸复位了事（见下文漏电节）。
- **保险丝的电压额定值也要匹配**：额定电压是它能可靠切断的电压上限，用额定电压低的保险丝去切 220 V 回路，熔断后电弧可能持续导通，等于没断。

### 诊断信息的四个感官来源

没有仪表或仪表不够用时，四个感官能提供大量诊断信息，每个都有边界：

- **看**——烧痕、发黑、鼓包、绝缘发黄发脆、接头上的白绿色氧化粉末（铜氧化产物）、灯泡玻璃底发黑。看是最安全的，但烧痕只证明"这里发生过过热"，不代表故障点还在这里——发热的源头常在烧痕的上游。
- **闻**——塑料焦味（绝缘过热的标志）、酸腐味（电池电解液故障）。闻诊不需要接触设备，焦味出现立即断电。
- **听**——正常的变压器、电机有均匀的电磁嗡声（交流电流过线圈时铁芯每秒 50 次的微小振动）；嗡声消失=没通电或绕组断路；嗡声异常大=过载或铁芯松动。灯泡"啪"一声熄灭多为灯丝烧断。听诊必须在通电状态下进行，只能靠近去听，不许拆开外壳去听。
- **摸**——温升（工作时比环境高出的温度）异常是最灵敏的过载信号，但**摸之前必须先想清楚断没断电**：断电后的接头、端子可放心触摸检查发热痕迹（断电后余温不会立即散尽，立刻摸到的温度同样有效）；仍在运行的设备只允许用手背"一触即离"式轻试（用手背是因为触电瞬间肌肉收缩会让手自动弹离导体，掌心触电会攥紧导体松不开），感到异常热度立即断电处理。

四个感官共同的局限：它们给出的是"可疑范围"，不是结论——最终定位仍要回到仪表实测（万用表或试灯）。

### 维修文化的历史锚点

"坏了先修而不是先扔"在当代有一场对应的立法与社区运动：维修权（right to repair，业主自由维修、改装自己设备的合法权利）运动起于汽车业——2012 年美国马萨诸塞州通过第一部汽车维修权法，要求厂商向独立修理方与车主开放维修资料；民间的对应物是维修咖啡馆（Repair Café），2009 年始于阿姆斯特丹，志愿者在社区里帮人免费修家电。对回到原始时代的使用者，这个传统只有一条含义：**修是第一选择，换只在修不了时**。

## 从零实现路径

电网消失后，电气维修的前提是先有电——依赖链：铜（冶金阶段 3）→ 导线（拉丝或铜片裁条）→ 电源（电池、手摇发电机）→ 用电设备。在此之前的"电气知识"只保留三条可执行纪律：

1. **铜是最易得导体**：拆解旧电器、旧电线中的铜线最省力；铝线机械强度差、接头易氧化，优先铜。

   制线从零：把废铜料敲成铜片裁成条，或烧红拉细——没有拉丝模时铜片条是唯一现实选项，架空使用、不做弯折频繁的移动线。

2. **绝缘=干燥+距离**：没有胶带的时代靠架空（导线不碰任何支撑物）、干燥木料做支架、接头用蜡或沥青封护。潮湿是绝缘的头号敌人。这条路线有史实先例：19 世纪的电缆绝缘用的正是天然树胶（杜仲胶，防水惰性的天然乳胶，1847 年西门子的第一条水下电缆即以它绝缘，此后几十年它是海底电缆的标准绝缘材料）——天然树脂类封护是被历史验证过的路线。

3. **一切低压直流作业沿用"断开—实测—确认"纪律**：先断开开关（闸刀式最简单：一块带柄铜片插入/抽出铜夹），再实测断口两端，确认无电压才接线。直流电池短路起火的风险与市电同理，见 [用电安全](../01_energy/05_electrical_safety.md)。

4. 具体发电、蓄电与用电从零实现见 [电力从零起步](../01_energy/07_primitive_electricity.md)，节点在 [00_roadmap](../00_roadmap.md) 阶段 5 登记。

## 方法与应用

### 排查工具与仪表

**排查工具**：万用表（电压档为主）、验电笔、绝缘螺丝刀一套、电工胶带、压线钳或尖嘴钳。详见 [常用工具与使用规范](02_hand_tools.md) 与 [测量基础](03_measurement_basics.md)。

**万用表三个档位各管一件事**（操作细节见 [测量基础](03_measurement_basics.md)）：

- **电压档**——量"有没有电、够不够"：电池端电压、插座电压、断口两端电压。测电压时电路可以带电，表笔并联（跨接）在被测两点上，不切断电路。排障用得最多的档。
- **通断档**——量"这两点通不通"：蜂鸣器响=两点间电阻接近零。用来查保险丝断没断、导线断芯、接头通不通。**必须在断电状态下测量**——带电测通断不但读数无效，还可能损坏仪表。
- **电阻档**——量"这段路阻多大"：判断接头氧化程度（好接头接近 0 Ω，氧化虚接读出明显阻值）、绕组通断。同样**必须断电测量**。

**表笔插孔错位是最常见的仪表事故**：电流档插孔内部几乎是直通的低阻分流器（让大电流流过表芯的一条近零电阻通路），表笔留在电流孔上去测电压，等于用一根导线把电源两端短路——轻则仪表内部保险丝熔断，重则炸表伤人。防错口诀一条：**测电压前先核对红表笔在电压孔、黑表笔在公共孔（COM）；测完电流立刻把红表笔移回电压孔**。

**试灯**（一只灯泡串两根带绝缘夹的导线，最简自制的验电工具）：接在两点之间，亮=两点之间有电压。用法要点：试灯本身也要走自检——在已知带电处先验证试灯是好的（与断电验电流程第 3 条同一逻辑）；低压直流系统必须选同电压等级的灯泡（12 V 灯泡接 220 V 会炸玻璃）。局限有二：试灯只回答"有/没有"，不回答"有多少"，要数值还得万用表；试灯判"无电"不可靠——灯丝断了会被误判成"没电"，关键判断以万用表读数为准。

### 排障实战：从症状到修复

**"设备不工作"排查步骤**（即五步法的落地流程）：

1. 确认故障范围：只有这个设备坏，还是同一路的插座灯全没电？全没电先查配电箱是否跳闸——看拨杆位置：拨杆仍在"合"位而全回路没电，问题在更上游（总开关、电表侧），不属于本文范围。
2. 跳闸的判断：空开跳→多为过载或短路；漏保跳→多为漏电或设备受潮。**先拔掉该回路所有设备再合闸**：能合上说明某一台设备故障，逐台插入找出故障设备（插一台、等一分钟、看是否再跳，跳的那台即故障件，贴条停用）；合不上说明线路本身有问题，保持断开并报告/报修。
3. 插头设备：查插头是否氧化松动、插座是否有电（用设备或验电笔在插座实测）、电线是否在拐弯和门口处被压断——压断的高发位置：插头根部、门口压条下、家具腿下、墙体转角处；弯折检查前先拔下插头，再逐处用手弯折线身，断芯的线弯折时手感发软无弹性。
4. 灯具回路：灯泡灯丝断（目视或换新灯泡试验）→开关（拆盖前按断电验电流程）→灯座接点。灯泡判别捷径：玻璃泡底发黑的大多已烧，但必须换新泡实测才算数——灯座接点烧蚀时新泡也不亮，说明问题不在泡。
5. 低压直流系统（12/24 V）：先测电池端电压（见 [电压、电流、功率与能量](../01_energy/02_electrical_basics.md)），再查保险丝（目视看不清断口的要用万用表通断档实测），再查端子。低压系统最常见故障是端子氧化和电池亏电，不是"设备坏了"——端子氧化判别：接头处见白绿色粉末即氧化，拆开打磨到露出亮铜再复装。

### 常见故障谱系与修法

每类按"症状—定位—修复—验证"给实操口径。

**断路（开路）——完全没电**

- 症状：设备或整条回路无电，无异味异响，不跳闸。
- 定位顺序（由大到小）：保险（保险丝/空开）→ 开关 → 接头 → 线身。保险用通断档实测（目视看不清断口）；开关测合闸后两端电压（有电压=开关内部接不上）；接头沿线路逐点用电压档追（有电压的点到没电压的点之间就是断点）。
- **虚接的实修口径**：动一动就好（拍一下、晃一下线、按一下开关故障消失）=接头氧化松动，不是玄学——接触电阻随机械状态变化。"动哪里会变"就等于定位到了故障接头。
- 修复（重做接头的标准序）：断电→拆开接头→目检（氧化发黑/烧蚀/断股）→打磨到露出亮铜（砂纸磨或刀刮）→按下方接线规范重新连接→轻拉确认不脱。
- 验证：通电带载运行五分钟，断电再摸一遍接头，无异常发热才算完。

**短路——合闸即跳/保险即断**

- 症状：一合闸就跳（空开多为磁脱扣瞬时动作），或保险丝一装上就熔断。
- 定位顺序：**先排除负载再查线路**——拔掉该回路所有设备再合闸：能合上=某一台设备内部短路，逐台插入复测（同上节第 2 条）；合不上=短路点在线路或固定配线里。
- 线路短路的找法：**分段隔离法**——把回路从中间的接头盒/插座处断开，分前后两半分别测通断与绝缘，坏的一半再对半分（与二分法同一思路，直到缩到一段线）。短路点高发于被压、被磨、被鼠咬的位置，伴随烧黑与熔痕。
- 修复：短路段导线必须**整段更换**而不是包胶带了事——短路瞬间的大电流已经破坏了这一段的绝缘，包上胶带等于把隐患封进墙里。
- 验证：更换后先空载合闸，再逐台恢复负载，每恢复一台观察一分钟。

**漏电——麻手、漏保跳**

- 症状：碰设备外壳麻手，漏保频繁跳闸（雨天或潮湿后尤甚），电表走字异常。
- **漏电是三类故障里最危险的一类**：断路只是没电，短路会跳闸保护，而漏电把电引到了本该不带电的外壳上——下一个碰到的人就是回路的一部分。没有装漏保的场所，漏电没有任何自动保护，全靠人感知，麻手就是最明确的报警。
- 修复原则：**能修则修，不能修就弃**。漏电部位明确且可修复的才修：受潮→彻底干燥后复测合格；绝缘一处破损可见→更换该段。查不出部位、干燥后仍漏电、外壳带电来源不明的设备一律停用废弃，不许"先凑合用"。
- 验证：处理后必须仪表实测确认（绝缘电阻或漏保带载试验）。麻手绝不允许当作"修好了"的标志——麻手说明人已经成了回路，已经是事故本身。

**器件级更换与规格匹配**

保险丝、开关、插头、灯座、插座属可更换器件。**规格匹配三查**：额定电压、额定电流、（灯泡类的）额定功率逐一核对，三项都要与原件相同或等同档；其中保护类器件（保险丝、空开）的电流规格**不得加大**（原理见"最弱一环"，保险丝三同见下方更换作业要点）。

- 更换插头：按拆旧插头时的记录接线（火线接保险侧/极性标记端），线尾在壳内打结防拉脱，螺钉压紧后轻拉确认。
- 更换灯座：断电验电后拆旧座，记录两根线的原始接法再接新座（人手可能碰到的螺纹套一侧不许接火线——"火线进开关、零线进灯座"的延伸，规范表述见来源节待核验项）。
- 更换开关：拆前拍照或画图记录（双控开关尤其必要），按原样恢复。
- 更换空开/保险丝：同规格同参数，断电操作（流程与禁令见下）。

### 规范接线方法（按可靠性排序）

- 压接端子（首选）：剥线约 8～10 mm（具体剥线长度以端子筒深为准——剥出的裸铜插入筒底后，绝缘皮恰好顶住筒口为宜，露出过长铜线有短路风险）；裸线插入冷压端子筒（一端是金属圆筒、专供压钳压紧的连接件），用压线钳压紧，轻拉确认不脱——"轻拉"标准：单手用正常握力拉一次，线不退出、铜芯不滑出筒口；压痕应在筒的中央而不是边缘。
- 螺钉端子：剥线后顺时针弯钩（顺拧紧方向才咬得住），插入垫圈下拧紧，轻拉确认——钩的长度以拧紧后钩圈刚好被垫圈完全压住、无裸露铜线伸出垫圈外为准。
- 缠绕+绝缘胶带（应急）：两线平行绞合至少 6 圈以上、锉平尖刺，胶带螺旋缠绕重叠至少半个带宽、两端包到绝缘皮上（具体缠绕要求待核验），只作临时措施，尽快改为压接端子或接线帽，不靠胶带长期承担连接与绝缘（与 [用电安全](../01_energy/05_electrical_safety.md) 口径一致）。
- Wago 快接头/接线帽：按产品说明使用，硬线可直接插，软线需预处理；劣质仿品禁用。
- **禁止**：
  - 铜铝直接对接（须铜铝过渡端子）；
  - 绝缘胶带代替接线（"只缠不接"）；
  - 接头埋入不可拆的墙内；
  - 胶带缠绕后承受拉力。

**接头与绝缘手艺**（本文的操作落点，逐项拆开）：

- **剥线**：长度口径同上（以端子筒深为准）。没有剥线钳时用刀环切绝缘再纵向挑开，刀口只切透绝缘、不伤铜芯——伤了芯的线在弯折处逐渐断股，等于亲手制造一个未来的断路点。
- **绞接的密与紧**：两线先交叉再互绞，绞合要密（圈与圈贴合无间隙）且紧（绞完轻拉不散）；绞完用尖嘴钳把尖刺压倒锉平——毛刺会顶破绝缘层，是短路点的种子。
- **压接端子的优先性**（口径同上，原理见"接点的本质"）：压接形成气密接触面，电阻稳定不随时间恶化；缠绕接法的接触面持续暴露在空气里氧化。可靠性排序"压接 > 螺钉 > 缠绕"就是"气密程度"的排序。
- **锡焊一句话**（有烙铁时）：先机械连接（绞好或钩好）再焊——焊锡只负责降低接触电阻，不负责承担拉力；好焊点的外观标准是**光亮、圆润、锡量薄而匀**，发灰起渣是虚焊（焊锡只堆在表面、没真正咬合铜线），虚焊等于把一个新故障点焊进线路。没有助焊剂、没有控温烙铁的条件下不要勉强施焊，退回压接或绞接。
- **绝缘恢复**：胶带缠绕的层数与方向——每缠一圈压住上一圈的一半带宽（半搭缠绕），缠两层、第二层方向与第一层相反，两端必须包到完好的绝缘皮上再延伸一小段。半搭缠绕的机械道理：拉力由每圈之间的重叠分担，若平缠（缝对缝）一拉就开。层数的规范数值待核验（见来源节），操作口径是缠到比原绝缘皮略厚、外观均匀。热缩管一句话（有货源时）：选加热收缩后内径小于接头外径的规格，均匀加热使其包紧，机械强度优于胶带，可长期使用。
- **接头必须进盒**：接头不允许裸露悬挂、不允许埋在摸不到的墙里，必须收进接线盒（容纳接线与接头的盒子）。盒有三重作用：机械保护（接头不被拉碰）、限制火花外逸（接头打火时火星被关在盒内）、可检修（能打开检查）。上节"禁止接头埋入不可拆的墙内"即此口径。盒内接头不可过多挤占空间——空间是散热的条件。

### 更换作业要点

- 更换保险丝、空开、插座、开关，均须**同规格、同参数**更换，不可加大安数（详见 [用电安全](../01_energy/05_electrical_safety.md)）。
- 拆旧件前先拍照或画接线记录（哪个端子接哪根线），双控开关等接线复杂的尤其必要。
- 火线进开关、零线进灯座（国标接线规则，待核验具体色标：通常棕/红为火、蓝为零、黄绿为地；色标的核对情况见来源节）；恢复送电前检查无裸露铜线，绝缘处理完整。
- 更换后先空载送电（不接负载合闸），确认无跳闸、无异响异味，再接入负载——验收标准：空载合闸五分钟无跳闸，接上负载试运行五分钟，用手背轻触各接头位置（不发热、无焦味）才算完成。
- 保险丝更换三同：同样式（插式/管式/螺旋式不混用）、同电流（安数照旧）、同熔断特性（快熔/慢熔不互换）——保险丝熔断特性不同的后果：慢熔装在快熔位置，短路时来不及断，线路先烧。

### 自检清单（恢复送电前逐项打钩）

1. 每个接头轻拉一遍不脱；
2. 接线盒内无裸露铜线外露于端子之外；
3. 胶带包到绝缘皮上、无裸绞合点；
4. 盒内线路折放整齐、未被盒盖压住；
5. 拆下的旧料与工具已清场，工具不在带电柜箱内遗留金属物。

打钩之后还有终验一步：按五步法第 5 步，正常使用一遍、带载五分钟、复查接头温度与气味——自检清单管"接线正确"，终验管"修好了"。

## 常见错误与限制

- **不验电就动手**：断路器可能标错回路、邻线可能串电、电容器可能储电。验电是唯一可靠防线，跳过即拿生命赌。
- 用"看火线发亮"的验电笔判断一切：氖泡笔无法测直流、无法确认零线断路；关键判断要用万用表。
- 只换不查：反复熔断保险丝说明有短路或过载，换更大的保险丝是在给火灾买票。
- 接头处理不当留隐患：胶带老化松脱、绞合处毛刺刺破绝缘、接线盒内接头过多挤占空间发热。
- 带电作业图省事：单手规则、绝缘垫、专人监护是专业条件下的降低风险措施，**家庭条件下的正确做法只有一种——断电**。
- 低压直流的麻痹心态：12 V 触电风险低，但湿手、破皮时并非"不会电人"（口径见 [用电安全](../01_energy/05_electrical_safety.md)）；更直接的危险是电池短路——电流可达数百安，金属工具跨接正负极会烫伤起火，操作时工具金属杆包绝缘、摘下戒指手表。
- 潮湿环境（水房、雨天室外）不作业；非作业不可时彻底断电并确认设备干燥。
- 本文不覆盖：高压与配电系统、电机绕组重绕、线路埋墙改造、发电机并网切换——这些超出家庭低压范围，凭通识操作极危险。

**失败模式库**（每条都是可复发的真实事故模式，前文未展开的在此收口）：

- **带电作业"就一下"**："就碰一下、就测一下"是电气事故最典型的开头（红线重申见上条与 [用电安全](../01_energy/05_electrical_safety.md)）；"电容可能储电"就是这个错误的隐藏变体——处置口径见断电验电流程第 5 条（等放电或实测端子两端无电压）。
- **接线松动→虚接发热→起火**：接触电阻的机制（见"接点的本质"）决定了这条链的每一步都是必然：松动→实际接触面减小→电阻增大→发热→氧化加速→更热。它没有短路那样的瞬间大动静，是电气火灾里最隐蔽的一类。排查口诀是"定期摸温升、见焦味立即断电"；火灾侧的预防、扑救与逃生见 [居住防火与用火安全](../04_shelter/04_fire_safety.md)。
- **用胶带当永久绝缘**：胶带会老化松脱（氧化、干燥、受热都会让粘性衰减），"尽快改压接端子或接线帽"的口径见规范接线方法一节——胶带只作临时措施，临时措施要有改期的日子。
- **修完不验证**：装回外壳就算修完，是"故障转储"——问题被合在壳子里等下一次。终验口径见自检清单后的终验条。
- **规格凑合**：保险丝加大一档、快熔换慢熔、用铜丝代保险丝，三件事是同一件事——把故意设计的最弱一环加固，让保护失效（原理见"最弱一环"）。保护器烧断是它在履行职责，换同规格的让它继续履行，而不是换更大的让它闭嘴。

## 延伸与关联

- **必读前置**：[用电安全](../01_energy/05_electrical_safety.md)——断电验电流程的完整安全规程、保护装置分工、电气火灾前兆识别。分工：它讲安全纪律，本文讲怎么修。
- **概念前置**：[电压、电流、功率与能量](../01_energy/02_electrical_basics.md)——读懂电压读数、理解接触电阻与功率发热的物理。
- 配套阅读：[测量基础](03_measurement_basics.md)（万用表操作细节）、[常用工具与使用规范](02_hand_tools.md)（工具使用规范）、[机械基础](04_mechanical_basics.md)（端子压接、螺钉紧固的力学原理）。
- 系统视角：[发电方式与适用条件](../01_energy/03_generation_methods.md)（离网系统检修背景）、[发电机与小型电力系统](../01_energy/15_generator_power.md)（发电—配电—保护的整体链路，本文的排障对象是其中的低压终端环节）。
- 跨领域：[居住防火与用火安全](../04_shelter/04_fire_safety.md)（电气火灾的预防、扑救与逃生——虚接发热的下游后果）、[材料与基础工艺](../09_materials/README.md)（绝缘材料、导线材质知识）、[图示绘制与记录规范](../12_knowledge/07_diagrams_records.md)（拆前拍照画图、修后留档的方法所在）。
- 相关从零重建视角见 [00_roadmap](../00_roadmap.md) 对应阶段节点（电力属阶段 5，导线与电池材料自阶段 3 起具备条件）。

## 来源与待核验项

**已核对（本轮实读，读取日期 2026-09-25；WebFetch 在本环境连接超时，改用网页阅读工具抓取英文 Wikipedia 原文、并以限定 wikipedia.org 的检索定点核对细节）**。实读 URL 清单：

- https://en.wikipedia.org/wiki/Troubleshooting
- https://en.wikipedia.org/wiki/Fuse_(electrical)
- https://en.wikipedia.org/wiki/Electrical_connector
- https://en.wikipedia.org/wiki/Junction_box
- https://en.wikipedia.org/wiki/Circuit_breaker
- https://en.wikipedia.org/wiki/Right_to_repair
- https://en.wikipedia.org/wiki/Electrical_wiring
- https://en.wikipedia.org/wiki/Multimeter

支持的说法（逐条对应来源）：

1. Troubleshooting（Wikipedia）：排障是有逻辑、按系统的搜索过程，先确认症状、再按排除法定位，修复后须确认系统恢复工作；"divide and conquer"与半分法（half-splitting/bisection）——沿依赖链在中点测一次即可判断故障在前半还是后半；排障三原则（故障可复现、把系统化简到仍复现问题、知道系统正常是什么样）；初步排查先聚焦"最近发生过什么变化"（相关性不等于因果）；串行替换需以假设为前提，否则退化为盲目换件；时隐时现的症状最难，热敏感指向接头与元件热问题；松动脏污的接头清洁紧固即可恢复，"replacement 应理解为 replacement or adjustment"；灯丝因反复热胀冷缩断裂是灯泡规律性失效。→ 支持本文"排障五步法""先问后拆""时隐时现故障"三节。
2. Fuse (electrical)（Wikipedia）：保险丝为过流保护件；实读实例——250 V 时间延迟型管式保险丝 0.25 A 过载约 100 s 熔断、15 A 约 0.1 s 熔断；禁止过流加大（overfusing）与铜丝/硬币代用（"penny in the fuse box"）——会废除过流保护并导致火灾风险；保险丝电压额定值须不低于回路电压，否则熔断后电弧可能持续导通。→ 支持本文"最弱一环""规格凑合""保险丝电压额定值"三条。
3. Circuit breaker（Wikipedia）：热磁双机理——双金属片管持续过载、电磁线圈管短路瞬时脱扣；微型空开额定电流为标准系列（6/10/13/16/20/25/32/40/50/63 A，IEC 60898），脱扣曲线 B/C/D 对应 3–5/5–10/10–20 倍额定电流的瞬时脱扣范围；漏电保护器（RCD）以火线零线电流不平衡为动作依据，30 mA 级用于人身触电保护。→ 支持本文"保护器是最弱一环"一节与跳闸分类。
4. Electrical connector（Wikipedia，另经行业工艺资料旁证）：压接经高压变形形成气密、低阻、抗振的连接，焊点在振动环境下更脆易裂，高应力场景压接优于焊接；接头失效以断路、接触不良、短路为主；欠压接会因接触面积不足而接触电阻大、发热并加速劣化。→ 支持本文"接点的本质""压接优先""接头与绝缘手艺"诸节。
5. Junction box（Wikipedia）：接线盒是容纳电气连接的壳体，保护接头并防止人员意外触电。→ 支持本文"接头必须进盒"。（"接头必须保持可检修、不得完全封死"为通行规范口径，具体条文见待核验项。）
6. Multimeter（Wikipedia，另经电子工程问答社区损坏案例旁证）：万用表基本功能为电压、电流、电阻测量；电流插孔内置低阻分流器，表笔留在电流孔测电压等于将电源短路，可致仪表损坏或伤人；电流输入设保险丝、仪表分 CAT 安全等级作防护。→ 支持本文"表笔插孔错位"条。
7. Electrical wiring（Wikipedia，IEC 60446/60445 口径）：单相火线棕、零线蓝、地线黄绿双色，三相棕/黑/灰；中国单相实践中火线红或棕、零线蓝、地线黄绿双色。→ 原文"通常棕/红为火、蓝为零、黄绿为地"与此一致，色标表述升级为已核对。
8. Right to repair（Wikipedia）：维修权为业主自由维修、改装自己设备的合法权利；运动源于汽车业，2012 年美国马萨诸塞州通过第一部汽车维修权法；维修咖啡馆 2009 年始于阿姆斯特丹（Martine Postma 发起）。→ 支持本文"维修文化的历史锚点"。
9. Gutta-percha 及海底电缆相关条目（Wikipedia 系，检索定点核对）：杜仲胶为防水惰性的天然绝缘材料，1847 年西门子首条水下电缆采用，此后数十年为海底电缆标准绝缘，后被聚乙烯取代。→ 支持从零路径"蜡/沥青类天然封护"的历史先例，原文待核验项 5 的天然封护部分升级为已核对。

**待核验项**：

1. 火线进开关（开关只断火线）、灯座螺纹套接零线的规范表述——通识规则，未核对国标条文。
2. 绝缘胶带半搭缠绕的层数规范数值与胶带产品标准（半搭重叠半带宽、两端包到绝缘皮为通行做法，层数未核对）。
3. 断路器/漏保跳闸的排查流程中，"逐台插拔定位故障设备"的做法在多设备同回路的适用性与安全性边界。
4. 四感官火灾前兆判断（绝缘发黄、焦味、嗡声异常、异常热度）为经验性火灾前兆归纳，未核对消防资料。
5. 从零路径中闸刀式开关与铜片条制线的做法未核对早期电气史料（天然树脂封护部分已由杜仲胶先例支持，见已核对第 9 条）。
6. 锡焊焊点"光亮圆润=良好"的外观判断与热缩管规格选择为通识工艺口径，未逐项核对工艺标准。
7. 接线盒"必须保持可检修"的具体规范条文（NEC/GB 对应条款），未逐条核对。

**安全复审（2026-09-25）**：本轮为安全口径复审，不深化篇幅、不改状态。逐条核对断电—验电—确认流程、验电工具三步自检、测两端、重新验电无例外、跳闸排查停步条件（合不上保持断开）、同规格更换禁令、手背试温、潮湿环境不作业、范围排除条目：均与 [用电安全](../01_energy/05_electrical_safety.md) 2026-09-25 已核口径一致，未降低其标准。外部复验：实读 Wikipedia《Electrical injury》（2026-09-25），感知阈值约 1 mA（60 Hz 交流）/5 mA 直流、摆脱阈值约 10 mA、家用电压 30 mA 级电流持续 1 秒可致心室纤颤、直流 90～130 mA、湿皮电阻可降至约 1 000 Ω、42 V 有致死案例、断电挂牌（lockout–tagout）为通行安全做法——与库内已核口径一致。修正 4 处：①"12 V 不会电人"改为"触电风险低，湿手破皮时并非不会电人"——原表述正是用电安全篇列为常见错误的说法；②断电验电流程补第 5 条电容残余电荷处置（等放电或实测端子两端无电压）——原文仅把"电容器可能储电"当作要验电的理由，未给处置动作；③线身弯折检查补"先拔下插头"；④缠绕+胶带应急接法补"尽快改为压接端子或接线帽"。其余安全结论未发现问题。
